# Обрыв питания 2026-09-18 и состояние ИБП

## Что случилось

В 02:30:09 сервер умер. Ни одного события «работа от батареи» перед этим не было.
За 42 секунды до смерти ИБП сообщал: вход 235 В, нагрузка 3 %, состояние `OL`,
то есть питание от сети.

Пользователь предположил, что ИБП не успел переключиться на батарею, либо что
драйвер послал ему какую-то команду.

## Что показала проверка

Пользователь выдернул вилку ИБП из розетки под посекундной записью показаний.
ИБП умер мгновенно:

* Плата и роутер перестали отвечать на пинг в одну и ту же полусекунду. Значит
  дело не в блоке питания платы и не в розетке без батарейной поддержки.
* Ни одного отсчёта `OB` драйвер снять не успел, при опросе раз в секунду.
* Пользователь подтвердил: батареи мертвы.

Версия про команду от драйвера отброшена. NUT пишет в syslog каждую отправленную
команду и каждую запись переменной. С момента настройки 2026-09-10 таких записей
ноль, драйвер только читает состояние.

## Почему мониторинг это проспал

* `battery.charge: 100` не является измерением. Драйвер `nutdrv_qx` по протоколу
  Megatec оценивает заряд из напряжения батареи в покое, здесь 26.9 В при
  номинале 24 В. Мёртвая или отключённая батарея в покое выглядит точно так же.
* Внутреннего журнала у этого ИБП нет, протокол отдаёт только текущее состояние.
* `input.voltage.fault` у этого экземпляра всегда 0.

Единственный честный способ проверить батарею на таком ИБП: нагрузочный тест,
то есть либо самотест, либо выдёргивание вилки.

## Конфигурация, которая сейчас стоит

ИБП line-interactive, протокол Megatec, USB `0001:0000`, драйвер `nutdrv_qx`
с субдрайвером `krauler`, батарея 24 В. NUT в режиме `standalone`.

Поверх штатного `upsmon` работает своя служба `ups-lowcharge-watch`: следит за
процентом заряда, потому что этот ИБП выставляет признак разряда только у совсем
пустой батареи. Порог 30 %, три подтверждения подряд, затем штатный FSD.

Датчики `sensor.ups_*` уходят в Home Assistant, контейнеры в `/home/jr/repos/home-control`,
история в Postgres `home-control-db-1`.

## Что стоит сделать после замены батарей

Обе батареи меняются вместе, они включены последовательно.

* Контрольное выдёргивание вилки с посекундной записью `upsc`. Так проверяется,
  что ИБП реально переходит на батарею и сколько держит нагрузку.
* Ежемесячный короткий самотест с оповещением в Home Assistant:
  `upscmd ups test.battery.start.quick`. Тогда следующая смерть батарей не станет
  сюрпризом.

Самотест на плохой батарее сам роняет нагрузку, поэтому до замены его запускать
нельзя.
